<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Town of Appomattox Wastewater Treatment Plant (2005–2020) — ApxWiki</title>
<!-- APXWIKI-SEO-START -->
<meta name="description" content="History of the Town of Appomattox&#x27;s two wastewater treatment facilities — the SBR (Ethel Street, built 2000) and the trickling filter plant (Church...">
<meta property="og:title" content="Town of Appomattox Wastewater Treatment Plant (2005–2020)">
<meta property="og:description" content="History of the Town of Appomattox&#x27;s two wastewater treatment facilities — the SBR (Ethel Street, built 2000) and the trickling filter plant (Church Street, c. 1936) — covering the $1.164 million JMT lawsuit and settlement, a decade of DEQ consent orders for copper and zinc, basin remediation, and the long-running effort to close the trickling filter plant through a USDA grant.">
<meta property="og:type" content="article">
<meta property="og:site_name" content="ApxWiki">
<meta property="og:image" content="icon.png">
<meta name="twitter:card" content="summary">
<meta name="twitter:title" content="Town of Appomattox Wastewater Treatment Plant (2005–2020)">
<meta name="twitter:description" content="History of the Town of Appomattox&#x27;s two wastewater treatment facilities — the SBR (Ethel Street, built 2000) and the trickling filter plant (Church...">
<!-- APXWIKI-SEO-END -->
<link rel="icon" type="image/png" href="icon.png">
<style>

  body {
    font-family: 'Linux Libertine', Georgia, 'Times New Roman', serif;
    font-size: 14px;
    line-height: 1.6;
    color: #202122;
    background: #f8f9fa;
    margin: 0;
    padding: 0;
  }
  #content {
    max-width: 960px;
    margin: 0 auto;
    background: white;
    padding: 20px 30px 40px 30px;
    border-left: 1px solid #a7d7f9;
    border-right: 1px solid #a7d7f9;
    min-height: 100vh;
  }
  h1 {
    font-family: 'Linux Libertine', Georgia, serif;
    font-size: 28px;
    font-weight: normal;
    border-bottom: 1px solid #a2a9b1;
    padding-bottom: 5px;
    margin-top: 10px;
  }
  h2 {
    font-family: 'Linux Libertine', Georgia, serif;
    font-size: 22px;
    font-weight: normal;
    border-bottom: 1px solid #a2a9b1;
    padding-bottom: 3px;
    margin-top: 30px;
  }
  h3 { font-size: 17px; font-weight: bold; margin-top: 20px; }
  h4 { font-size: 15px; font-weight: bold; margin-top: 15px; }
  p { margin: 0.5em 0 0.7em 0; text-align: justify; }
  a { color: #0645ad; }
  a.redlink { color: #ba0000; text-decoration: none; }
  a.redlink:hover { text-decoration: underline; color: #cc0000; }
  blockquote {
    margin: 10px 30px; color: #555; font-style: italic;
    border-left: 3px solid #ccc; padding-left: 10px;
  }
  ul, ol { margin: 0.4em 0 0.7em 0; padding-left: 2em; }
  li { margin: 2px 0; }
  sup { font-size: 10px; color: #0645ad; }

  /* ── Alerts (inside #content) ── */
  .apxwiki-alert {
    padding: 10px 14px;
    margin: 10px 0 16px 0;
    border-radius: 3px;
    font-family: Arial, Helvetica, sans-serif;
    font-size: 12.5px;
    line-height: 1.5;
  }
  .alert-warning {
    background: #fef6e7;
    border: 1px solid #f0c36d;
    border-left: 4px solid #f0c36d;
    color: #5a4a28;
  }
  .alert-info {
    background: #eaf3fb;
    border: 1px solid #a7d7f9;
    border-left: 4px solid #3680b0;
    color: #1a3a5c;
  }
  .alert-success {
    background: #edf7ed;
    border: 1px solid #a3d9a3;
    border-left: 4px solid #4caf50;
    color: #2e5c2e;
  }
  .alert-danger {
    background: #fdecea;
    border: 1px solid #f5c6cb;
    border-left: 4px solid #d32f2f;
    color: #611a15;
  }

  /* Infobox */
  .infobox {
    float: right; clear: right; margin: 0 0 20px 25px; padding: 10px 14px;
    background: #f8f9fa; border: 1px solid #a2a9b1; font-size: 12.5px;
    width: 310px; line-height: 1.5; box-sizing: border-box; overflow: hidden;
  }
  .infobox caption, .infobox .infobox-title {
    font-weight: bold; font-size: 13.5px; text-align: center;
    margin-bottom: 8px; display: block; background: #cee0f2;
    padding: 5px 4px; margin: -10px -14px 10px -14px;
  }
  .infobox .infobox-subheader {
    background: #dce8f4; padding: 4px 6px; font-weight: bold;
    margin: 6px -14px 6px -14px; text-align: center; font-size: 12px;
  }
  .infobox table { width: 100%; border-collapse: collapse; table-layout: fixed; }
  .infobox td {
    padding: 2px 4px; vertical-align: top; border-bottom: 1px solid #eaecf0;
    word-wrap: break-word; overflow-wrap: break-word;
  }
  .infobox td:first-child {
    font-weight: bold; width: 48%; color: #555;
  }

  /* Tables */
  .wikitable {
    border-collapse: collapse; width: 100%; margin: 12px 0; font-size: 13px;
  }
  .wikitable th {
    background: #eaecf0; border: 1px solid #a2a9b1; padding: 5px 8px;
    text-align: left; font-weight: bold;
  }
  .wikitable td { border: 1px solid #a2a9b1; padding: 4px 8px; vertical-align: top; }
  .wikitable tr:nth-child(even) { background: #f8f9fa; }
  .timeline-table { border-collapse: collapse; width: 100%; margin: 10px 0; font-size: 13px; }
  .timeline-table th {
    background: #cee0f2; border: 1px solid #a2a9b1; padding: 5px 8px;
    text-align: left; font-weight: bold;
  }
  .timeline-table td { border: 1px solid #a2a9b1; padding: 4px 8px; vertical-align: top; }
  .timeline-table td:first-child { width: 130px; white-space: nowrap; font-weight: bold; }

  /* TOC */
  .toc {
    background: #f8f9fa; border: 1px solid #a2a9b1; padding: 12px 18px;
    display: inline-block; margin: 15px 0; min-width: 200px; font-size: 13px;
  }
  .toc .toctitle { font-weight: bold; text-align: center; margin-bottom: 6px; }
  .toc ol { margin: 0; padding-left: 20px; }
  .toc li { margin: 2px 0; }
  .toc a { color: #0645ad; text-decoration: none; }
  .toc a:hover { text-decoration: underline; }

  /* References */
  .reflist {
    font-size: 12.5px; column-count: 2; column-gap: 20px;
    border-top: 1px solid #a2a9b1; padding-top: 10px; margin-top: 5px;
  }
  .reflist ol { margin: 0; padding-left: 20px; }
  .reflist li { margin-bottom: 4px; line-height: 1.4; }

  /* Notes */
  .note {
    background: #eaf3fb; border-left: 4px solid #3680b0;
    padding: 8px 12px; margin: 12px 0; font-size: 13px; font-style: italic;
  }
  .hatnote { font-style: italic; color: #555; font-size: 13px; margin-bottom: 10px; }

  /* Navigation bar */
  #apxwiki-nav {
    background: #f6f6f6; border-bottom: 1px solid #a7d7f9;
    padding: 0; margin: 0;
    font-family: Arial, Helvetica, sans-serif; font-size: 13px;
  }
  #apxwiki-nav .nav-inner {
    max-width: 960px; margin: 0 auto;
    display: flex; align-items: center; justify-content: space-between;
    padding: 8px 30px; flex-wrap: wrap; gap: 4px 0;
  }
  #apxwiki-nav .nav-brand {
    font-weight: bold; font-size: 16px; color: #3366cc; text-decoration: none;
  }
  #apxwiki-nav .nav-brand:hover { text-decoration: underline; }
  #apxwiki-nav .nav-right {
    display: flex; gap: 14px; align-items: center;
  }
  #apxwiki-nav .nav-right a {
    color: #3366cc; text-decoration: none; font-size: 12.5px;
  }
  #apxwiki-nav .nav-right a:hover { text-decoration: underline; }

  /* ── Search bar ── */
  .nav-search-wrap {
    position: relative;
    flex: 0 1 260px;
    min-width: 140px;
  }
  #apxwiki-search {
    width: 100%;
    box-sizing: border-box;
    padding: 5px 10px;
    font-size: 13px;
    font-family: Arial, Helvetica, sans-serif;
    border: 1px solid #a2a9b1;
    border-radius: 3px;
    background: #fff;
    outline: none;
    transition: border-color 0.15s;
  }
  #apxwiki-search:focus {
    border-color: #3366cc;
    box-shadow: 0 0 3px rgba(51, 102, 204, 0.3);
  }
  #apxwiki-search-results {
    display: none;
    position: absolute;
    top: 100%;
    left: 0;
    right: 0;
    margin: 2px 0 0 0;
    padding: 0;
    list-style: none;
    background: #fff;
    border: 1px solid #a2a9b1;
    border-radius: 0 0 3px 3px;
    box-shadow: 0 4px 12px rgba(0,0,0,0.12);
    z-index: 1000;
    max-height: 320px;
    overflow-y: auto;
  }
  #apxwiki-search-results.active { display: block; }
  #apxwiki-search-results li {
    margin: 0;
    padding: 0;
  }
  #apxwiki-search-results li a {
    display: block;
    padding: 8px 12px;
    color: #202122;
    text-decoration: none;
    font-size: 13px;
    border-bottom: 1px solid #eaecf0;
  }
  #apxwiki-search-results li:last-child a { border-bottom: none; }
  #apxwiki-search-results li a:hover,
  #apxwiki-search-results li a.active {
    background: #eaf3fb;
  }
  #apxwiki-search-results li .sr-title {
    font-weight: bold;
    color: #3366cc;
  }
  #apxwiki-search-results li .sr-type {
    font-size: 11px;
    color: #72777d;
    margin-left: 6px;
  }
  #apxwiki-search-results li .sr-desc {
    font-size: 11.5px;
    color: #54595d;
    margin-top: 2px;
    line-height: 1.3;
  }
  #apxwiki-search-results .sr-empty {
    padding: 10px 12px;
    color: #72777d;
    font-size: 12.5px;
    font-style: italic;
  }

  /* Footer */
  #apxwiki-footer {
    margin-top: 30px; padding: 10px 14px;
    background: #f8f9fa; border: 1px solid #ddd;
    font-size: 12px; color: #555;
  }

  /* ── Homepage: Hero ── */
  .hero {
    text-align: center;
    padding: 30px 20px 24px 20px;
    border-bottom: 1px solid #eaecf0;
    margin: -20px -30px 0 -30px;
    padding-left: 30px; padding-right: 30px;
    background: linear-gradient(180deg, #f0f7fb 0%, #ffffff 100%);
  }
  .hero-icon {
    width: 100px; height: 100px;
    border-radius: 12px;
    margin-bottom: 10px;
    box-shadow: 0 2px 8px rgba(0,0,0,0.10);
  }
  .hero-title {
    font-family: 'Linux Libertine', Georgia, serif;
    font-size: 32px; font-weight: normal;
    margin: 0 0 4px 0; padding: 0;
    border: none; color: #202122;
  }
  .hero-tagline {
    font-size: 15px; color: #54595d;
    margin: 0 0 2px 0; text-align: center;
  }
  .hero-description {
    font-size: 13px; color: #72777d;
    margin: 0 0 18px 0; text-align: center;
  }
  .hero-search-wrap {
    position: relative;
    max-width: 480px; margin: 0 auto;
  }
  #hero-search {
    width: 100%; box-sizing: border-box;
    padding: 10px 16px; font-size: 15px;
    font-family: Arial, Helvetica, sans-serif;
    border: 2px solid #a7d7f9; border-radius: 6px;
    background: #fff; outline: none;
    transition: border-color 0.15s, box-shadow 0.15s;
  }
  #hero-search:focus {
    border-color: #3366cc;
    box-shadow: 0 0 6px rgba(51,102,204,0.25);
  }
  #hero-search-results {
    display: none; position: absolute;
    top: 100%; left: 0; right: 0;
    margin: 2px 0 0 0; padding: 0; list-style: none;
    background: #fff; border: 1px solid #a2a9b1;
    border-radius: 0 0 6px 6px;
    box-shadow: 0 4px 12px rgba(0,0,0,0.12);
    z-index: 1000; max-height: 320px; overflow-y: auto;
  }
  #hero-search-results.active { display: block; }
  #hero-search-results li { margin: 0; padding: 0; }
  #hero-search-results li a {
    display: block; padding: 8px 14px;
    color: #202122; text-decoration: none; font-size: 14px;
    border-bottom: 1px solid #eaecf0;
  }
  #hero-search-results li:last-child a { border-bottom: none; }
  #hero-search-results li a:hover,
  #hero-search-results li a.active { background: #eaf3fb; }
  #hero-search-results li .sr-title { font-weight: bold; color: #3366cc; }
  #hero-search-results li .sr-type { font-size: 11px; color: #72777d; margin-left: 6px; }
  #hero-search-results li .sr-desc { font-size: 12px; color: #54595d; margin-top: 2px; line-height: 1.3; }
  #hero-search-results .sr-empty { padding: 10px 14px; color: #72777d; font-size: 13px; font-style: italic; }

  /* ── Homepage: Sections ── */
  .home-section { margin-top: 28px; }
  .home-section h2 { margin-top: 0; }

  /* ── Homepage: Featured Articles Grid ── */
  .featured-grid {
    display: grid;
    grid-template-columns: repeat(2, 1fr);
    gap: 12px;
  }
  .featured-card {
    display: block; padding: 12px 14px;
    background: #f8f9fa; border: 1px solid #eaecf0;
    border-radius: 4px; text-decoration: none;
    transition: border-color 0.15s, box-shadow 0.15s;
  }
  .featured-card:hover {
    border-color: #a7d7f9;
    box-shadow: 0 2px 8px rgba(0,0,0,0.06);
  }
  .featured-card .fc-title {
    font-size: 14px; font-weight: bold;
    color: #3366cc; display: block;
  }
  .featured-card .fc-type {
    font-size: 11px; color: #72777d;
    margin-top: 2px; display: block;
  }
  .featured-card .fc-desc {
    font-size: 12.5px; color: #54595d;
    margin-top: 4px; display: block;
    line-height: 1.4;
  }

  /* ── Homepage: Category Cards ── */
  .category-grid {
    display: grid;
    grid-template-columns: repeat(2, 1fr);
    gap: 12px;
  }
  .category-card {
    display: block; padding: 16px 18px;
    border: 1px solid #eaecf0; border-radius: 4px;
    text-decoration: none;
    transition: border-color 0.15s, box-shadow 0.15s;
  }
  .category-card:hover {
    border-color: #a7d7f9;
    box-shadow: 0 2px 8px rgba(0,0,0,0.06);
  }
  .cat-icon { font-size: 24px; display: block; margin-bottom: 6px; }
  .cat-name { font-size: 15px; font-weight: bold; color: #3366cc; display: block; }
  .cat-count { font-size: 12px; color: #72777d; display: block; margin-top: 2px; }

  /* ── Homepage: Resource Grid ── */
  .resource-grid {
    display: grid;
    grid-template-columns: repeat(3, 1fr);
    gap: 10px;
  }
  .resource-card {
    display: flex; flex-direction: column;
    align-items: center; text-align: center;
    padding: 14px 10px; border: 1px solid #eaecf0;
    border-radius: 4px; text-decoration: none;
    transition: border-color 0.15s, box-shadow 0.15s;
    background: #f8f9fa;
  }
  .resource-card:hover {
    border-color: #a7d7f9;
    box-shadow: 0 2px 8px rgba(0,0,0,0.06);
  }
  .resource-icon { font-size: 22px; margin-bottom: 4px; }
  .resource-name { font-size: 13px; font-weight: bold; color: #3366cc; }
  .resource-desc { font-size: 11.5px; color: #72777d; margin-top: 2px; }

  /* ── Index / All-Articles page ── */
  .article-list { list-style: none; padding: 0; }
  .article-list li { padding: 12px 0; border-bottom: 1px solid #eaecf0; }
  .article-list li:last-child { border-bottom: none; }
  .article-list a { color: #3366cc; text-decoration: none; font-size: 16px; font-weight: bold; }
  .article-list a:hover { text-decoration: underline; }
  .article-list .desc { color: #54595d; font-size: 13px; margin-top: 3px; }
  .article-list .meta { color: #888; font-size: 11px; margin-top: 2px; }

  .stub-list { list-style: none; padding: 0; column-count: 2; column-gap: 28px; }
  .stub-list li { padding: 7px 0; border-bottom: 1px solid #eaecf0; break-inside: avoid; }
  .stub-list li:last-child { border-bottom: none; }
  .stub-list a { font-size: 14px; font-weight: bold; }
  .stub-list .desc { color: #54595d; font-size: 12px; margin-top: 2px; }

  .stub-note {
    background: #fff3cd; border: 1px solid #ffc107; border-left: 4px solid #ffc107;
    padding: 10px 16px; font-size: 13px; color: #555; margin: 12px 0 20px 0;
    border-radius: 2px;
  }
  .intro {
    background: #f0f7fb; border: 1px solid #a7d7f9; padding: 15px 20px;
    border-radius: 4px; margin: 15px 0 25px 0; font-size: 14px;
  }
  .stats { color: #54595d; font-size: 12px; margin-top: 20px; }

  /* ── Mobile ── */
  @media screen and (max-width: 720px) {
    #content { padding: 14px 16px 28px 16px; }
    #apxwiki-nav .nav-inner { padding: 8px 16px; flex-wrap: wrap; }
    .nav-search-wrap { flex: 1 1 100%; order: 3; margin-top: 6px; }
    .infobox {
      float: none; clear: both;
      width: 100%; max-width: 100%;
      margin: 14px 0; box-sizing: border-box;
    }
    .toc { display: block; width: 100%; box-sizing: border-box; }
    .reflist { column-count: 1; }
    .stub-list { column-count: 1; }
    .timeline-table td:first-child { width: auto; white-space: normal; }
    .hero { margin: -14px -16px 0 -16px; padding: 20px 16px; }
    .hero-title { font-size: 26px; }
    .featured-grid { grid-template-columns: 1fr; }
    .category-grid { grid-template-columns: 1fr; }
    .resource-grid { grid-template-columns: 1fr; }
  }
  @media screen and (min-width: 721px) and (max-width: 960px) {
    .resource-grid { grid-template-columns: repeat(2, 1fr); }
  }

  @media print {
    body { background: white; font-size: 11pt; }
    #content { border: none; padding: 0; max-width: 100%; }
    #apxwiki-nav { display: none; }
    .apxwiki-alert { border: 1px solid #ccc; }
    .infobox { font-size: 10pt; }
  }

</style>
<!-- Google Tag Manager -->
<script>(function(w,d,s,l,i){w[l]=w[l]||[];w[l].push({'gtm.start':
new Date().getTime(),event:'gtm.js'});var f=d.getElementsByTagName(s)[0],
j=d.createElement(s),dl=l!='dataLayer'?'&l='+l:'';j.async=true;j.src=
'https://www.googletagmanager.com/gtm.js?id='+i+dl;f.parentNode.insertBefore(j,f);
})(window,document,'script','dataLayer','GTM-T2PJMRLJ');</script>
<!-- End Google Tag Manager -->
</head>
<body>
<!-- Google Tag Manager (noscript) -->
<noscript><iframe src="https://www.googletagmanager.com/ns.html?id=GTM-T2PJMRLJ"
height="0" width="0" style="display:none;visibility:hidden"></iframe></noscript>
<!-- End Google Tag Manager (noscript) -->

<!-- ── Navigation ── -->
<!-- ApxWiki Header Component -->
<!-- Injected by build.py. Do not edit article files directly — edit this template. -->
<div id="apxwiki-nav">
  <div class="nav-inner">
    <a class="nav-brand" href="index.html">ApxWiki</a>
    <div class="nav-search-wrap">
      <input type="text" id="apxwiki-search" placeholder="Search articles..." autocomplete="off" aria-label="Search articles">
      <ul id="apxwiki-search-results"></ul>
    </div>
    <div class="nav-right">
      <a href="all_articles.html">All Articles</a>
      <a href="moderator-changelog.html">Moderation</a>
    </div>
  </div>
</div>

<div id="content">

<h1>Town of Appomattox Wastewater Treatment Plant (2005&ndash;2020)</h1>

<!-- APXWIKI-ALERTS-START -->
<div class="apxwiki-alert alert-warning" id="alert-ai-disclaimer">These articles were generated by AI. In my opinion, most articles are roughly 90% correct, but some key details are obviously misstated or lack attribution. Consider these articles as a general, anecdotal history and not comprehensive / absolute truth. — Nathan Simpson</div>
<div class="apxwiki-alert alert-info">First draft — research drawn from the <i>Times-Virginian</i> archive (2004–2018), Appomattox Town Council meeting minutes (2002–2012), and responses.db. Consolidation project details post-2018 are incomplete.</div>
<!-- APXWIKI-ALERTS-END -->


<!-- ALERTS PLACEHOLDER -->
<!-- ApxWiki:alerts:start --><!-- ApxWiki:alerts:end -->

<!-- INFOBOX -->
<div class="infobox">
  <div class="infobox-title">Town of Appomattox Wastewater System</div>
  <table>
    <tr><td>Jurisdiction</td><td>Town of Appomattox, Virginia</td></tr>
    <tr><td>Governing body</td><td>Appomattox Town Council</td></tr>
    <tr><td>Time span</td><td>SBR built 2000; article covers 2005&ndash;2020</td></tr>
    <tr class="infobox-subheader"><td colspan="2">SBR Plant (Ethel Street)</td></tr>
    <tr><td>Constructed</td><td>2000&ndash;2001</td></tr>
    <tr><td>Cost</td><td>$3.7 million</td></tr>
    <tr><td>Capacity</td><td>192,000&ndash;300,000 gpd</td></tr>
    <tr><td>Dimensions</td><td>130&times;42 ft; two 45&times;45 ft basins</td></tr>
    <tr><td>Designer</td><td>Johnson, Mirmiran &amp; Thompson (JMT) / Hurt &amp; Proffitt</td></tr>
    <tr class="infobox-subheader"><td colspan="2">Trickling Filter Plant (Church St.)</td></tr>
    <tr><td>Built</td><td>c.&nbsp;1936</td></tr>
    <tr><td>Status (2020)</td><td>Closure in progress</td></tr>
    <tr class="infobox-subheader"><td colspan="2">Key milestones</td></tr>
    <tr><td>Lawsuit filed</td><td>2005</td></tr>
    <tr><td>Settlement</td><td>$1.164 million (June 2007)</td></tr>
    <tr><td>Zinc consent order</td><td>July 2009</td></tr>
    <tr><td>Consent order exited</td><td>2017</td></tr>
    <tr><td>USDA grant sought</td><td>2014</td></tr>
    <tr class="infobox-subheader"><td colspan="2">Current status</td></tr>
    <tr><td>SBR</td><td>Active; renamed Water Reclamation Facility</td></tr>
    <tr><td>Trickling filter</td><td>Closure / consolidation underway</td></tr>
    <tr class="infobox-subheader"><td colspan="2">Key figures</td></tr>
    <tr><td>Town Managers</td><td>David Garrett Jr.; Bart Van Nieuwenhuise; Bill Gillespie</td></tr>
    <tr><td>Plant Supervisor</td><td>Mitch Stone</td></tr>
    <tr><td>Related articles</td><td><a href="Appomattox_Water_System_History.html">Water System History</a>; <a href="Appomattox_Town_County_Boundary_Dispute_2012.html">Boundary Dispute (2012)</a></td></tr>
  </table>
</div>

<p>The <b>Town of Appomattox Wastewater Treatment Plant</b> refers collectively to two municipal sewage treatment facilities operated by the Town of Appomattox, Virginia, from the mid-twentieth century through the 2010s: an older <b>trickling filter plant</b> constructed around 1936 on Church Street, and a modern <b>Sequential Batch Reactor (SBR) facility</b> built in 2000 on Ethel Street. Between 2005 and 2020, both plants were at the center of a series of intersecting crises&mdash;litigation over construction defects at the SBR, chronic violations of state water-quality standards for copper and zinc, and a long-running effort to close the aging trickling filter plant and expand SBR capacity. The town's management of these overlapping challenges consumed years of Town Council deliberation, millions of dollars in repairs and compliance costs, and eventually earned national recognition when plant operators achieved compliance through a low-cost chemical treatment regimen in 2017.</p>

<!-- TABLE OF CONTENTS -->
<div class="toc">
  <div class="toctitle">Contents</div>
  <ol>
    <li><a href="#background">Background</a>
      <ol>
        <li><a href="#trickling_filter">The trickling filter plant</a></li>
        <li><a href="#sbr_construction">Construction of the SBR (2000&ndash;2002)</a></li>
        <li><a href="#early_defects">Early defect discovery</a></li>
      </ol>
    </li>
    <li><a href="#litigation">Design Defects and Litigation (2005&ndash;2007)</a>
      <ol>
        <li><a href="#lawsuit_filed">Lawsuit filed</a></li>
        <li><a href="#trial">Trial</a></li>
        <li><a href="#settlement">Settlement and judgment</a></li>
        <li><a href="#repairs_engineer">Selecting a repair engineer (2007&ndash;2008)</a></li>
      </ol>
    </li>
    <li><a href="#metal_compliance">Metal Discharge Compliance (2004&ndash;2017)</a>
      <ol>
        <li><a href="#copper_violations">Copper violations at the trickling filter plant</a></li>
        <li><a href="#zinc_violations">Zinc violations at the SBR (2008&ndash;2011)</a></li>
        <li><a href="#waterline_connection">The waterline connection</a></li>
        <li><a href="#national_recognition">National recognition (2017)</a></li>
      </ol>
    </li>
    <li><a href="#modernization">Facility Modernization and Consolidation (2011&ndash;2020)</a>
      <ol>
        <li><a href="#trickling_filter_closure">Closure of the trickling filter plant</a></li>
        <li><a href="#sbr_expansion">SBR expansion and the boundary line dispute</a></li>
        <li><a href="#usda_grant">USDA grant application</a></li>
      </ol>
    </li>
    <li><a href="#public_reception">Public Reception and Controversy</a></li>
    <li><a href="#key_figures">Key Figures</a></li>
    <li><a href="#timeline">Timeline</a></li>
    <li><a href="#see_also">See Also</a></li>
    <li><a href="#references">References</a></li>
  </ol>
</div>

<!-- SECTION 1: BACKGROUND -->
<h2 id="background">Background</h2>

<h3 id="trickling_filter">The trickling filter plant</h3>

<p>The Town of Appomattox has operated centralized sewage treatment since at least the 1930s. The older of its two facilities, commonly called the <b>trickling filter plant</b>, was constructed around 1936 and located on Church Street within the town limits. Trickling filter technology&mdash;which passes wastewater over a fixed bed of rocks or media on which bacteria break down organic material&mdash;was standard practice at the time, but the plant was not designed with the metal-removal standards that would later be required by state and federal regulators. When the copper issue was finally addressed in the 2000s, officials discovered that no standards had existed for heavy metal discharge at the time of the plant's construction.<sup><a href="#ref11">[11]</a></sup> By the early 2010s, the plant's technology was described by town officials as "outdated" with "unsafe operating conditions," and it remained in service primarily because consolidating all wastewater flows onto the SBR required capital investment the town had difficulty financing.<sup><a href="#ref28">[28]</a></sup></p>

<h3 id="sbr_construction">Construction of the SBR (2000&ndash;2002)</h3>

<p>By the late 1990s, the town's older lagoon-based sewage system had reached the limit of its expansion capacity, prompting the decision to replace it with a modern Sequential Batch Reactor facility. The Town of Appomattox contracted Lynchburg-based engineering firm <b>Hurt &amp; Proffitt, Inc.</b> to oversee the project; Hurt &amp; Proffitt in turn subcontracted Maryland-based <b>Johnson, Mirmiran and Thompson (JMT)</b> to handle the technical design, since JMT specialized in wastewater treatment plant engineering. The $3.7 million facility&mdash;jointly financed by the Town and Appomattox County, with a matching state grant offsetting part of the debt&mdash;was constructed in 2000 and completed in 2001.<sup><a href="#ref7">[7]</a></sup> The plant is a 130&times;42-foot structure containing two 45&times;45-foot concrete settling basins, located on Ethel Street. Its design capacity was approximately 192,000 gallons per day for treatment, with a discharge capacity of up to 300,000 gallons per day.<sup><a href="#ref7">[7]</a></sup></p>

<h3 id="early_defects">Early defect discovery</h3>

<p>Cracks in the SBR's concrete basins were discovered almost immediately after the plant opened.<sup><a href="#ref8">[8]</a></sup> The basins had been constructed with walls 12 inches thick&mdash;four inches thinner than the 16-inch standard for liquid-retaining concrete structures. Engineers later established that the design should have been governed by American Concrete Institute standard ACI&nbsp;350, which specifies requirements for environmental engineering concrete structures, rather than the less stringent ACI&nbsp;318 standard that was used.<sup><a href="#ref3">[3]</a></sup> At a special called Town Council meeting in September 2002, representatives of JMT and Hurt &amp; Proffitt met with council members to discuss potential repairs. According to subsequent testimony from the mayor and town clerk, a JMT vice president acknowledged at that meeting that "We screwed up."<sup><a href="#ref4b">[4b]</a></sup> At the same meeting, the council voted to engage structural engineer <b>Ned Cleland</b> of Blue Ridge Design, Inc., to independently study the SBR basins and make recommendations.<sup><a href="#ref38">[38]</a></sup> A repair plan&mdash;dubbed "box-in-a-box"&mdash;called for pouring new concrete inside the cracked basins to form reinforced interior walls.<sup><a href="#ref3">[3]</a></sup> Despite agreeing to make repairs, JMT did not execute them, setting the stage for litigation.</p>

<!-- SECTION 2: LITIGATION -->
<h2 id="litigation">Design Defects and Litigation (2005&ndash;2007)</h2>

<h3 id="lawsuit_filed">Lawsuit filed</h3>

<p>In July 2005, the Appomattox Town Council began formally exploring its legal options for recovering repair costs from the alleged negligent design of the SBR. Town Attorney David Hawkins estimated the cost of remediation at approximately $2&nbsp;million.<sup><a href="#ref1a">[1a]</a></sup> The town filed suit against both Hurt &amp; Proffitt and JMT on grounds of negligence and breach of contract&mdash;the latter based on JMT's 2002 agreement to correct the facility's design flaws, which a court would later characterize as an enforceable contract. Town attorneys Robin Wood of Edmunds &amp; Williams and David Hawkins of Overbey, Hawkins and Selz handled the case.<sup><a href="#ref2">[2]</a></sup> In March 2005, Appomattox Circuit Court Judge <b>Richard S. Blanton</b> had already ruled that JMT could be held as a legal defendant, rejecting the firm's demurrer argument that no binding contract existed between it and the town.<sup><a href="#ref2">[2]</a></sup></p>

<p>In December 2005, the Town Council held a special meeting to convene in closed executive session to receive a legal briefing on the lawsuit. Council members were informed that depositions were scheduled for the following week in Lynchburg, and that the court date had been set for February 16, 2006.<sup><a href="#ref1b">[1b]</a></sup></p>

<h3 id="trial">Trial</h3>

<p>The civil trial began before Judge Blanton in Appomattox County Circuit Court in February 2006, with the town seeking $1.2&nbsp;million in damages&mdash;a figure that reflected the estimated cost of the "box-in-a-box" remediation rather than the full original $2&nbsp;million estimate. The town presented two days of testimony on February 23&ndash;24, and the trial was scheduled to resume March 23&ndash;24 for JMT's defense.<sup><a href="#ref3">[3]</a></sup></p>

<p>Expert witness testimony was central to the town's case. Independent structural engineer <b>Gary Loomis</b> of Masters Engineers testified that the original designs were "deficient" and failed to meet applicable American Concrete Institute standards. Town engineer <b>Ned Cleland</b> of Blue Ridge Design provided similar testimony.<sup><a href="#ref3">[3]</a></sup> A Virginia DEQ official, <b>Fred Di Lella</b>&mdash;Water Compliance and Assessment Manager&mdash;testified that in inspecting the Appomattox facility, "I have never seen cracks like I saw at the Appomattox facility," and stated that he planned to recommend groundwater testing near the plant due to the risk that wastewater might be leaking through cracked basin walls into the surrounding soil.<sup><a href="#ref4">[4]</a></sup> After the town and Hurt &amp; Proffitt finished presenting their cases, JMT attorneys moved on multiple grounds to strike the town's evidence; Judge Blanton denied all motions.<sup><a href="#ref4">[4]</a></sup></p>

<p>In May 2006, following JMT's presentation of its defense, Judge Blanton ruled in favor of the Town of Appomattox, ordering JMT to pay $1.2&nbsp;million for repairs to the plant. He found Hurt &amp; Proffitt not liable, placing full responsibility on JMT for the defective design work.<sup><a href="#ref8">[8]</a></sup></p>

<h3 id="settlement">Settlement and judgment</h3>

<p>JMT initiated an appeal of the $1.2&nbsp;million judgment. During extended negotiations, JMT offered a settlement of $1.164&nbsp;million&mdash;$36,000 below the court's award. The Town Council voted to accept the offer, with Town Attorney Frank Wright noting that an appeal process would have cost the town approximately $50,000 and that the council considered it unlikely the judgment would be overturned.<sup><a href="#ref8">[8]</a></sup> JMT submitted a check for $1.164&nbsp;million in June 2007.<sup><a href="#ref9">[9]</a></sup> In total, the litigation had cost the Town more than $263,000 in attorney's fees, with an additional $163,000 in fees attributable to Hurt &amp; Proffitt's involvement.<sup><a href="#ref42">[42]</a></sup> In May 2006, the town also approved a $17,722 proposal from Hurt &amp; Proffitt to conduct DEQ-required groundwater testing at the plant site to check for leakage through the cracked basin walls.<sup><a href="#ref6">[6]</a></sup></p>

<h3 id="repairs_engineer">Selecting a repair engineer (2007&ndash;2008)</h3>

<p>With settlement funds in hand, the council turned to the question of who would administer the repairs. In December 2007, the council voted to engage Ned Cleland of Blue Ridge Design to produce the remedial engineering drawings for the basin walls.<sup><a href="#ref15">[15]</a></sup> However, a contentious debate ensued over whether to return to Hurt &amp; Proffitt&mdash;who had been exonerated by the court&mdash;for contract administration, or to hire a different firm. Council member Steve Lawson argued that it was imprudent to re-engage a firm associated with the original debacle; Council member Joyce Bennett countered that switching firms would waste taxpayer money and time, noting that a new engineer would need one to one and a half months to review existing documents before work could begin.<sup><a href="#ref16">[16]</a></sup></p>

<p>Over three weeks in March and April 2008, the council repeatedly tabled votes on the question. On April 1, 2008, the council voted 4&ndash;1 to appoint Hurt &amp; Proffitt as lead engineering firm for contract administration of the repairs, with Lawson casting the lone dissenting vote.<sup><a href="#ref17">[17]</a></sup> Hurt &amp; Proffitt subsequently apologized in writing to the town for the mistakes of its subcontractor JMT.<sup><a href="#ref17">[17]</a></sup> The "box-in-a-box" remediation&mdash;pouring new concrete inside the cracked basins&mdash;proceeded under their supervision using the settlement funds.</p>

<!-- SECTION 3: METAL COMPLIANCE -->
<h2 id="metal_compliance">Metal Discharge Compliance (2004&ndash;2017)</h2>

<p>Concurrent with the litigation, the town faced a separate and in some respects more protracted challenge: chronic violations of state water-quality limits for heavy metals at both treatment facilities. The root cause was the corrosive nature of the town's groundwater. Appomattox's well water was naturally acidic, and as it traveled through copper pipes in homes and businesses, it caused the metal to leach out. That copper&mdash;and later zinc from galvanized pipes&mdash;passed through the sewer system and discharged into Caldwell's Creek, a tributary of Falling River. The creek's aquatic life, not human drinking water, bore the environmental impact, but both the trickling filter plant and the SBR operated under Virginia DEQ discharge permits that set strict limits on heavy metals.<sup><a href="#ref11">[11]</a></sup></p>

<h3 id="copper_violations">Copper violations at the trickling filter plant</h3>

<p>By May 2004, the town had already received a warning letter from DEQ regarding copper and zinc issues at the Church Street trickling filter plant. Town Manager David Garrett Jr. met with DEQ, and at its June 2004 regular meeting, the council entered a consent order with the state to resolve the copper violations, allowing the town time to bring levels into compliance while halting further enforcement action.<sup><a href="#ref40">[40]</a></sup> The permit limit for copper was 21 micrograms per liter. Because the plant dated to 1936, it had never been designed to filter metals; its sole original purpose was to clean suspended solids from wastewater.<sup><a href="#ref11">[11]</a></sup></p>

<p>For years the town employed a variety of chemical strategies&mdash;soda ash to change pH levels, magnesium hydroxide to precipitate metals out of solution, and sequestering agents to bind metal ions before discharge. In May 2007, with copper levels still a concern, the council adopted an ordinance amending Chapter 62 of the Town Code to prohibit copper piping in all new construction within the town limits, with a narrow exception allowing up to five linear feet of copper for appliance connections.<sup><a href="#ref12">[12]</a></sup> Town Attorney Frank Wright acknowledged that the ordinance would not solve the existing copper problem but would prevent further additions to the town's copper load. Council member Steve Lawson summed up the prevailing view: "We do not see it as a hindrance."<sup><a href="#ref12">[12]</a></sup> In July 2007, DEQ amended the existing consent order to recognize the town's progress in reducing copper levels.<sup><a href="#ref13">[13]</a></sup> In August 2007, the town began a pilot program using a chemical called MIDFLOC&nbsp;2603L from Rochester Midland Corp. to further reduce copper and zinc in both plants.<sup><a href="#ref14">[14]</a></sup> A second pilot program using magnesium hydroxide at the trickling filter plant was authorized in August 2008.<sup><a href="#ref18">[18]</a></sup></p>

<h3 id="zinc_violations">Zinc violations at the SBR (2008&ndash;2011)</h3>

<p>Even as copper levels at the trickling filter plant began to improve, the SBR developed its own metal compliance problem. Between October 2008 and January 2009, the SBR discharged zinc at levels ranging from 90.5 to 199 micrograms per liter&mdash;far above its permit limit of 49 micrograms per liter. DEQ Regional Enforcement Representative <b>Marvin Booth</b> described the Town as "pro-active" in addressing the problem and noted that DEQ attempts to work cooperatively with localities, offering suggestions without dictating specific remedies.<sup><a href="#ref19">[19]</a></sup></p>

<p>In July 2009, DEQ issued a formal consent order requiring the town to hire a licensed professional engineer, conduct a Site-Specific Water Effect Ratio (SSWER) study on the plant's effluent and the receiving stream to determine the impact on aquatic life, and submit an interim progress report within a year.<sup><a href="#ref20">[20]</a></sup> Mayor <b>Paul Harvey</b> publicly attributed the metal problems to the corrosive nature of the town's groundwater, which damaged pipes throughout the system and caused metals to leach out before reaching the treatment plants.<sup><a href="#ref21">[21]</a></sup></p>

<p>In March 2010, the council approved a $15,000 engineering fee to execute the plan of action required by the zinc consent order, and DEQ approved the plan shortly thereafter. A revised zinc permit limit of 53 micrograms per liter was established, effective October 26, 2011.<sup><a href="#ref22">[22]</a></sup><sup><a href="#ref23">[23]</a></sup> By November 2010, the metal compliance situation had become severe enough that four of the town's eight wells were taken offline because their contribution of corrosive water was driving zinc levels too high at the SBR.<sup><a href="#ref24">[24]</a></sup> By October 2011, Town Manager Bill Gillespie reported that zinc levels at the SBR had dropped to approximately 20 micrograms per liter&mdash;well below the new permit limit of 53.<sup><a href="#ref26">[26]</a></sup></p>

<h3 id="waterline_connection">The waterline connection</h3>

<p>From at least 2009 onward, town officials identified the <a href="Appomattox_Water_System_History.html">U.S.&nbsp;460 Concord-to-Appomattox waterline project</a> as a potential long-term solution to the metal compliance problem. By switching from corrosive well water to treated surface water supplied by Campbell County Utility Service Authority, the town hoped to eliminate the source of the metal loading in its sewer system entirely. In July 2010, the newly elected Town Council voted 5&ndash;0 to join Appomattox County on the waterline project, ending years of internal debate.<sup><a href="#ref25">[25]</a></sup></p>

<p>However, once the waterline became operational in 2012, zinc levels at the SBR did not drop as quickly as anticipated. Officials suspected that zinc attached to existing pipes required flushing over time, with levels still registering 30 to 40 parts per million despite the permit limit of 249 ppm (a different metric).<sup><a href="#ref32">[32]</a></sup> The town continued chemical treatment programs for several more years.</p>

<h3 id="national_recognition">National recognition (2017)</h3>

<p>The zinc consent order was finally resolved in 2017 after plant staff identified an effective treatment protocol. On the recommendation of consultant <b>John Hricko</b>, operators began adding a daily combination of lime and soda ash to raise the pH of the water, which caused zinc to precipitate out of solution rather than discharge with the effluent. The protocol cost approximately $50 per day to operate. Within two months, zinc levels dropped from 253 micrograms per liter to approximately 30 micrograms per liter&mdash;well below the permit limit of 53.<sup><a href="#ref36">[36]</a></sup></p>

<p>The achievement was significant enough to earn the town coverage in <i>Treatment Plant Operator</i>, a national trade publication focused on wastewater treatment practice and professionals. Plant operators <b>Jerome Houston</b>, <b>Patrick Witcher</b>, and <b>Kyle Lerner</b>, along with Plant Supervisor <b>Mitch Stone</b>, were featured in the magazine's October 2017 issue. Stone expressed pride in the outcome: "We were really excited about the article," he said, adding that he was proud of all the operators.<sup><a href="#ref36">[36]</a></sup> The lime-and-soda-ash approach saved the town from having to invest in electrocoagulation, a more expensive alternative technology estimated to cost $800,000 to install and $40,000 to $50,000 per year to operate.<sup><a href="#ref36">[36]</a></sup> With the exit from the consent order, the SBR's metal discharge issues&mdash;which had consumed years of regulatory attention&mdash;were effectively resolved.</p>

<!-- SECTION 4: MODERNIZATION -->
<h2 id="modernization">Facility Modernization and Consolidation (2011&ndash;2020)</h2>

<h3 id="trickling_filter_closure">Closure of the trickling filter plant</h3>

<p>As early as April 2011, town officials began discussing the possibility of eliminating the aging trickling filter plant entirely, consolidating all wastewater flow onto the SBR. Interim Town Manager Bill Gillespie proposed conducting an analysis to determine whether the SBR alone could handle the town's full wastewater load.<sup><a href="#ref27">[27]</a></sup> By April 2012, Gillespie presented the council with a formal case for upgrading the SBR rather than replacing the trickling filter plant at a cost of approximately $4&nbsp;million, arguing that the trickling filter's outdated technology and unsafe operating conditions made renovation impractical.<sup><a href="#ref28">[28]</a></sup></p>

<p>An April 2012 smoke test of nine miles of town sewer piping revealed a significant problem contributing to the trickling filter plant's difficulties: at least three locations where cracks and holes in the lines allowed stormwater to infiltrate the system after rainfall. Under normal conditions, the trickling filter plant processed about 75,000 gallons per day; during rain events, infiltration was spiking flows to approximately 345,000 gallons per day.<sup><a href="#ref29">[29]</a></sup> Inspections the following year confirmed approximately a dozen cracks and holes in roughly 90,000 feet of sewer lines throughout the town.<sup><a href="#ref33">[33]</a></sup></p>

<h3 id="sbr_expansion">SBR expansion and the boundary line dispute</h3>

<p>Closing the trickling filter plant required not only fixing infiltration problems in the collector lines, but also expanding the SBR's capacity to handle flows from the entire town&mdash;a project that intersected with a separate <a href="Appomattox_Town_County_Boundary_Dispute_2012.html">boundary line adjustment dispute</a> between the town and Appomattox County. In August 2012, Gillespie warned the Appomattox County Board of Supervisors that if the boundary adjustment was denied, the county could face $2.75&nbsp;million in costs associated with building its own sewer infrastructure along the U.S.&nbsp;460 corridor.<sup><a href="#ref30">[30]</a></sup> The town's proposal called for it to bear the full cost of constructing a sewer line and expanding the SBR to serve the Route&nbsp;460 corridor, with no cost to county taxpayers, in exchange for the boundary extension.<sup><a href="#ref31">[31]</a></sup></p>

<p>The SBR&mdash;formally renamed the <b>Appomattox Water Reclamation Facility</b> by the mid-2010s&mdash;would serve as the sole treatment facility once the trickling filter plant was decommissioned. Closing the older plant was estimated to save the town money annually by eliminating the costs of maintaining separate testing protocols, environmental permits, and chemical treatment programs for the Church Street facility.</p>

<h3 id="usda_grant">USDA grant application</h3>

<p>In May 2014, Gillespie informed the council that the town intended to apply for a federal matching grant through the U.S. Department of Agriculture to help finance the closure project. The total estimated project cost was $3.7&nbsp;million, encompassing the construction of a pump station (estimated at $2.3&nbsp;million) to transfer wastewater from the trickling filter location to the SBR, and the repair of infiltration-prone collector lines (estimated at $1.2 to $1.4&nbsp;million).<sup><a href="#ref33">[33]</a></sup> In July 2014, the town submitted a preliminary engineering report to the USDA; the agency indicated it would respond with a funding amount and loan terms within approximately 60 days.<sup><a href="#ref34">[34]</a></sup> By October 2014, the USDA indicated that an environmental review was required before a formal funding offer could be extended.<sup><a href="#ref35">[35]</a></sup></p>

<p>The USDA grant process moved slowly. By February 2018, engineering teams presented a new design to the council addressing the remaining issues at the wastewater facilities, and Hurt &amp; Proffitt was again selected to manage the work.<sup><a href="#ref44">[44]</a></sup> Full decommissioning of the trickling filter plant and completion of the consolidation project extended beyond the 2020 window covered by this article, but significant progress had been made in planning and securing funding by that point.</p>

<!-- SECTION 5: PUBLIC RECEPTION -->
<h2 id="public_reception">Public Reception and Controversy</h2>

<p>The SBR's defects and the subsequent litigation generated sustained community attention throughout the mid-2000s. Readers submitted letters to the <i>Times-Virginian</i> debating whether local government had adequately explained the situation to citizens, and some raised broader concerns about proposals to transfer ownership of the town's water and sewer infrastructure to a regional Public Service Authority. Council member John L. Wilson published a letter to the editor in March 2005 arguing that local self-government required local control of public services&mdash;"without local ownership and control of public services there seems to be little need for local government"&mdash;expressing opposition to any transfer of the wastewater plants to a PSA or to Lynchburg's system.<sup><a href="#ref1c">[1c]</a></sup></p>

<p>The April 2008 vote to re-engage Hurt &amp; Proffitt for the repair contract also exposed divisions within the council. Council member Lawson's months-long effort to switch firms&mdash;despite Hurt &amp; Proffitt's legal exoneration&mdash;reflected a segment of public and official opinion that remained skeptical of the firm. The council's final 4&ndash;1 vote in favor of Hurt &amp; Proffitt concluded what the <i>Times-Virginian</i> described as "several weeks of back-and-forth debate on the company's merits."<sup><a href="#ref17">[17]</a></sup></p>

<p>The metal discharge saga generated less overt public controversy but was a persistent topic at council workshops and regular meetings across more than a decade. Mayor Paul Harvey's characterization of the town's well water as "corrosive" was used to explain the metal problems without assigning blame to the treatment plants themselves, and the consent orders were consistently presented to the public as manageable regulatory requirements rather than environmental emergencies. Harvey acknowledged in public remarks that DEQ had been "fair and patient" in allowing the town time to correct high copper levels.<sup><a href="#ref21b">[21b]</a></sup></p>

<!-- SECTION 6: KEY FIGURES -->
<h2 id="key_figures">Key Figures</h2>

<table class="wikitable">
  <tr>
    <th>Name</th>
    <th>Role</th>
    <th>Period</th>
    <th>Contribution</th>
  </tr>
  <tr>
    <td>David T. Garrett Jr.</td>
    <td>Town Manager</td>
    <td>Through c.&nbsp;2008</td>
    <td>Led early response to SBR defects; managed first DEQ consent order negotiations</td>
  </tr>
  <tr>
    <td>Bart Van Nieuwenhuise</td>
    <td>Town Manager</td>
    <td>c.&nbsp;2009&ndash;2010</td>
    <td>Managed zinc consent order; reported declining metal levels to council</td>
  </tr>
  <tr>
    <td>Bill Gillespie</td>
    <td>Interim / Town Manager</td>
    <td>2011&ndash;c.&nbsp;2015</td>
    <td>Led SBR upgrade planning; spearheaded trickling filter closure and USDA grant effort</td>
  </tr>
  <tr>
    <td>Jeff Elder</td>
    <td>Utility Director</td>
    <td>2010s</td>
    <td>Oversaw sewer line inspections; estimated collector line repair costs</td>
  </tr>
  <tr>
    <td>Mitch Stone</td>
    <td>Plant Supervisor / Chief Water Operator</td>
    <td>2008&ndash;2017+</td>
    <td>Managed chemical treatment programs; led team featured in <i>Treatment Plant Operator</i> magazine (2017)</td>
  </tr>
  <tr>
    <td>Charles Garrett</td>
    <td>Wastewater Treatment Plant Operator</td>
    <td>2000s</td>
    <td>Managed day-to-day plant operations; reported on chemical pilot studies to council</td>
  </tr>
  <tr>
    <td>Ned Cleland</td>
    <td>Structural Engineer, Blue Ridge Design</td>
    <td>2002&ndash;2008</td>
    <td>Independent expert who identified SBR design deficiencies; testified at trial; prepared remedial design drawings</td>
  </tr>
  <tr>
    <td>Gary Loomis</td>
    <td>Independent Consultant, Masters Engineers</td>
    <td>2006</td>
    <td>Expert witness who testified at trial that plant designs were "deficient"</td>
  </tr>
  <tr>
    <td>Frank Wright</td>
    <td>Town Attorney</td>
    <td>2006&ndash;2008</td>
    <td>Negotiated the JMT settlement; advised council on copper pipe ordinance</td>
  </tr>
  <tr>
    <td>Judge Richard S. Blanton</td>
    <td>Appomattox County Circuit Court</td>
    <td>2005&ndash;2007</td>
    <td>Presided over wastewater plant lawsuit; ordered JMT to pay $1.2&nbsp;million</td>
  </tr>
  <tr>
    <td>Marvin Booth</td>
    <td>DEQ Regional Enforcement Representative</td>
    <td>2009</td>
    <td>Issued and administered the zinc consent order; described town as "pro-active"</td>
  </tr>
  <tr>
    <td>Fred Di Lella</td>
    <td>DEQ Water Compliance/Assessment Manager</td>
    <td>2006</td>
    <td>Testified at trial; recommended groundwater testing near the cracked basins</td>
  </tr>
  <tr>
    <td>Paul Harvey</td>
    <td>Mayor</td>
    <td>2008&ndash;2010</td>
    <td>Publicly attributed metal problems to corrosive groundwater; praised DEQ's patience</td>
  </tr>
  <tr>
    <td>Jerome Houston, Patrick Witcher, Kyle Lerner</td>
    <td>Plant Operators</td>
    <td>2017</td>
    <td>Featured in <i>Treatment Plant Operator</i> magazine for achieving zinc compliance</td>
  </tr>
</table>

<!-- SECTION 7: TIMELINE -->
<h2 id="timeline">Timeline</h2>

<table class="timeline-table">
  <tr><th>Date</th><th>Event</th></tr>
  <tr><td>2000&ndash;2001</td><td>SBR wastewater treatment facility constructed on Ethel Street at cost of $3.7 million; cracks discovered in concrete basins shortly after opening</td></tr>
  <tr><td>Sept. 2002</td><td>Town Council holds special meeting with JMT and Hurt &amp; Proffitt; JMT VP allegedly admits design error; council engages Ned Cleland of Blue Ridge Design to study basins</td></tr>
  <tr><td>May 2004</td><td>DEQ warning letter issued for copper and zinc at trickling filter plant; council enters consent order to address violations</td></tr>
  <tr><td>Mar. 2005</td><td>Judge Blanton rules JMT can be held as defendant; town formally pursuing legal recovery</td></tr>
  <tr><td>July 2005</td><td>Town Council begins exploring legal options; repair cost estimated at $2 million</td></tr>
  <tr><td>Dec. 2005</td><td>Special Council meeting to brief members on lawsuit; depositions scheduled; trial date set for Feb. 16, 2006</td></tr>
  <tr><td>Feb.&ndash;Mar. 2006</td><td>Civil trial before Judge Blanton; expert witnesses testify design was "deficient"; DEQ official testifies about groundwater contamination risk</td></tr>
  <tr><td>May 2006</td><td>Judge Blanton orders JMT to pay $1.2 million; Hurt &amp; Proffitt exonerated; town approves $17,722 groundwater testing</td></tr>
  <tr><td>Jan. 2007</td><td>Town awaiting final judicial order; JMT initiates appeal</td></tr>
  <tr><td>May 2007</td><td>Council accepts JMT settlement of $1.164 million; council adopts copper pipe ban in new construction</td></tr>
  <tr><td>June 2007</td><td>JMT pays $1.164 million; DEQ amends copper consent order recognizing town's progress</td></tr>
  <tr><td>Aug. 2007</td><td>Town begins MIDFLOC 2603L chemical pilot program for copper/zinc reduction</td></tr>
  <tr><td>Dec. 2007</td><td>Council votes to engage Ned Cleland (Blue Ridge Design) for remedial basin design</td></tr>
  <tr><td>Apr. 2008</td><td>Council votes 4&ndash;1 to hire Hurt &amp; Proffitt for repair contract administration; "box-in-a-box" remediation proceeds</td></tr>
  <tr><td>Oct. 2008&ndash;Jan. 2009</td><td>Four consecutive months of zinc violations at SBR (90.5&ndash;199 mcg/L vs. limit of 49 mcg/L)</td></tr>
  <tr><td>July 2009</td><td>DEQ issues zinc consent order; town required to conduct Site-Specific Water Effect Ratio study</td></tr>
  <tr><td>July 2010</td><td>Town Council votes 5&ndash;0 to join County on U.S. 460 waterline project</td></tr>
  <tr><td>Mar. 2010</td><td>Council approves $15,000 engineering fee for zinc compliance plan; new zinc limit of 53 mcg/L established effective Oct. 2011</td></tr>
  <tr><td>Nov. 2010</td><td>Four of eight town wells taken offline due to elevated zinc levels</td></tr>
  <tr><td>Apr. 2011</td><td>Town begins studying feasibility of closing trickling filter plant</td></tr>
  <tr><td>Oct. 2011</td><td>SBR zinc levels drop to ~20 mcg/L; consent order nearing expiration</td></tr>
  <tr><td>Apr. 2012</td><td>Smoke tests reveal 345,000 gpd stormwater infiltration into trickling filter plant; sewer rate increase proposed to fund SBR upgrades</td></tr>
  <tr><td>Aug. 2012</td><td>Town proposes boundary line adjustment to enable Route 460 sewer extension; county warned of $2.75M cost if denied</td></tr>
  <tr><td>May 2014</td><td>Town announces USDA grant application; total project cost estimated at $3.7 million</td></tr>
  <tr><td>July 2014</td><td>Preliminary engineering report submitted to USDA; response expected within 60 days</td></tr>
  <tr><td>Oct. 2014</td><td>USDA requires environmental review before funding offer; process continues</td></tr>
  <tr><td>2017</td><td>Lime and soda ash regimen achieves zinc compliance; town exits consent order; plant operators featured in <i>Treatment Plant Operator</i> magazine</td></tr>
  <tr><td>Feb.&ndash;Apr. 2018</td><td>New engineering design presented; Hurt &amp; Proffitt again selected for wastewater plant repairs</td></tr>
</table>

<!-- SECTION 8: SEE ALSO -->
<h2 id="see_also">See Also</h2>
<ul>
  <li><a href="Appomattox_Water_System_History.html">Town of Appomattox Water System</a> &mdash; covers the U.S. 460 waterline project, well system history, and related water supply debates</li>
  <li><a href="Appomattox_Town_County_Boundary_Dispute_2012.html">Appomattox Town&ndash;County Boundary Line Dispute (2006&ndash;2012)</a> &mdash; covers the boundary adjustment tied to sewer expansion along Route 460</li>
  <li><a href="Paul_Harvey.html">Paul D. Harvey</a> &mdash; mayor during the zinc consent order period, 2008&ndash;2010</li>
  <li><a href="Mary_Lou_Spiggle.html">Mary Lou Spiggle</a> &mdash; council member who joined the new pro-waterline council in 2010</li>
</ul>

<!-- SECTION 9: REFERENCES -->
<h2 id="references">References</h2>
<div class="reflist">
  <ol>
    <li id="ref1a">"Appomattox explores legal options regarding wastewater plant design," <i>Times-Virginian</i>, July 7, 2005. Via responses.db.</li>
    <li id="ref1b">"Town Council briefed on wastewater treatment plant lawsuit; depositions scheduled," <i>Times-Virginian</i>, December 21, 2005. Via responses.db.</li>
    <li id="ref1c">Wilson, John L., letter to the editor, "Town, county should preserve their resources," <i>Times-Virginian</i>, March 9, 2005.</li>
    <li id="ref2">"Judge says Town can sue firm," <i>Times-Virginian</i>, March 9, 2005.</li>
    <li id="ref3">"Expert tells judge town's wastewater plant design was deficient," <i>Times-Virginian</i>, February 22, 2006.</li>
    <li id="ref4">"State official testifies that he wants to test for contamination near town's treatment plant," <i>Times-Virginian</i>, March 29, 2006.</li>
    <li id="ref4b">"JMT official allegedly admitted 'We screwed up' regarding plant design," responses.db, item dated March 29, 2006. Via responses.db.</li>
    <li id="ref5">"Town of Appomattox wins ruling in wastewater treatment plant lawsuit," responses.db, item dated March 9, 2006. Via responses.db.</li>
    <li id="ref6">"Appomattox Town Council Approves Groundwater Testing Proposal," responses.db, item dated May 17, 2006. Via responses.db.</li>
    <li id="ref7">"Town still awaiting final judicial order in $1.2 million lawsuit win," <i>Times-Virginian</i>, January 10, 2007.</li>
    <li id="ref8">"Town settles lawsuit over wastewater plant flaws," <i>Times-Virginian</i>, May 2, 2007.</li>
    <li id="ref9">"JMT Engineering pays $1.164 million for faulty wastewater plant design," responses.db, item dated June 20, 2007. Via responses.db.</li>
    <li id="ref10">"Appomattox wastewater plant construction began in 2000, completed in 2001," responses.db, item dated February 22, 2006. Via responses.db.</li>
    <li id="ref11">"Appomattox wastewater plants not designed for metal filtration," responses.db, item dated June 11, 2008. Via responses.db.</li>
    <li id="ref12">"Town bans copper piping on all new buildings," <i>Times-Virginian</i>, May 16, 2007.</li>
    <li id="ref13">"DEQ to Amend Consent Order Regarding Town's Copper Levels," responses.db, item dated July 18, 2007. Via responses.db.</li>
    <li id="ref14">"Town of Appomattox to pilot chemical treatment for copper reduction," responses.db, item dated August 8, 2007. Via responses.db.</li>
    <li id="ref15">"Blue Ridge Design to provide wastewater treatment plant remedial design," responses.db, item dated December 12, 2007. Via responses.db.</li>
    <li id="ref16">"Appomattox Town Council tables wastewater treatment plant engineering discussion," responses.db, item dated March 12, 2008. Via responses.db.</li>
    <li id="ref17">"Town finally agrees to go with Hurt &amp; Proffitt," <i>Times-Virginian</i>, April 1, 2008.</li>
    <li id="ref18">"Town Council Authorizes 30-Day Copper Removal Pilot Program," responses.db, item dated August 27, 2008. Via responses.db.</li>
    <li id="ref19">"Town fighting more woes with wastewater treatment plant," <i>Times-Virginian</i>, April 8, 2009.</li>
    <li id="ref20">"Town's high zinc levels prompt consent order from DEQ," <i>Times-Virginian</i>, July 29, 2009.</li>
    <li id="ref21">"Mayor cites corrosive well water impacting Town of Appomattox pipes and DEQ consent orders," responses.db, item dated August 26, 2009. Via responses.db.</li>
    <li id="ref21b">"Mayor Harvey on DEQ consent order for high copper levels," responses.db, item dated April 30, 2008. Via responses.db.</li>
    <li id="ref22">"Appomattox Town Council Approves $15,000 Engineering Fee for Wastewater Treatment," responses.db, item dated March 31, 2010. Via responses.db.</li>
    <li id="ref23">"New Zinc Limit Set for Appomattox Wastewater Plant," responses.db, item dated March 31, 2010. Via responses.db.</li>
    <li id="ref24">"Half of town's wells offline due to zinc problem," <i>Times-Virginian</i>, November 23, 2010.</li>
    <li id="ref25">"Town Council votes to join with County on waterline project," <i>Times-Virginian</i>, July 14, 2010.</li>
    <li id="ref26">"Appomattox SBR Plant Zinc Levels Drop Below Permit Limit," responses.db, item dated October 5, 2011. Via responses.db.</li>
    <li id="ref27">"Appomattox plans to eliminate older wastewater treatment plant," responses.db, item dated April 20, 2011. Via responses.db.</li>
    <li id="ref28">"Town of Appomattox mulls over sewer rate increase," <i>Times-Virginian</i>, April 4, 2012.</li>
    <li id="ref29">"Appomattox Officials Conduct Smoke Tests at Wastewater Plant," responses.db, item dated April 25, 2012. Via responses.db.</li>
    <li id="ref30">"County may face $2.75M cost if boundary adjustment is denied," responses.db, item dated August 15, 2012. Via responses.db.</li>
    <li id="ref31">"Town plans to close outdated wastewater plant and upgrade modern plant," responses.db, item dated August 29, 2012. Via responses.db.</li>
    <li id="ref32">"Waterline fails to reduce zinc content at wastewater treatment plant as anticipated," responses.db, item dated December 26, 2012. Via responses.db.</li>
    <li id="ref33">"Town to apply for federal grant to finance closure of wastewater plant," <i>Times-Virginian</i>, May 21, 2014.</li>
    <li id="ref34">"Town submits preliminary engineering report for sewer closure grant," responses.db, item dated July 30, 2014. Via responses.db.</li>
    <li id="ref35">"Appomattox sewer plant closure estimated at $3.7 million," responses.db, item dated October 1, 2014. Via responses.db.</li>
    <li id="ref36">"Town of Appomattox wastewater crew featured in national magazine," <i>Times-Virginian</i>, October 4, 2017.</li>
    <li id="ref37">Appomattox Town Council special meeting minutes, July 15, 2002 (Book 3, Plate 33), county_town_gov_meeting_minutes.db.</li>
    <li id="ref38">Appomattox Town Council workshop meeting minutes, September 24, 2002 (Book 3, Plate 42), county_town_gov_meeting_minutes.db.</li>
    <li id="ref39">Appomattox Town Council regular meeting minutes, February 9, 2004 (Book 3, Plate 102), county_town_gov_meeting_minutes.db.</li>
    <li id="ref40">Appomattox Town Council regular meeting minutes, June 14, 2004 (Book 3, Plate 125), county_town_gov_meeting_minutes.db.</li>
    <li id="ref41">Appomattox Town Council workshop minutes, July 27, 2004 (Book 3, Plate 142), county_town_gov_meeting_minutes.db.</li>
    <li id="ref42">"Town of Appomattox lawsuit costs exceed $263,000 in attorney's fees," responses.db, item dated April 1, 2008. Via responses.db.</li>
    <li id="ref43">"Appomattox Wastewater Plant Achieves State Water Quality Regulations," responses.db, item dated October 4, 2017. Via responses.db.</li>
    <li id="ref44">"Appomattox Town Council Receives New Design for Sewer Plant Repairs," responses.db, item dated February 23, 2018. Via responses.db.</li>
    <li id="ref45">Appomattox Town Council special meeting minutes, September 3, 2002 (Book 3, Plate 39), county_town_gov_meeting_minutes.db.</li>
  </ol>
</div>

<!-- ApxWiki Footer Component -->
<!-- Injected by build.py. Do not edit article files directly — edit this template. -->
<div id="apxwiki-footer">
  <b>ApxWiki</b> &mdash; A community encyclopedia of Appomattox County, Virginia history.
  Generated from local newspaper archives, government meeting minutes, and public records.
  Last updated March 14, 2026.
</div>






































</div>
<!-- APXWIKI-SEARCH-START -->
<script src="https://cdn.jsdelivr.net/npm/minisearch@7.1.1/dist/umd/index.min.js"></script>
<script>
(function() {
  var docs = [{"id": 0, "title": "Appomattox Center for Business and Commerce", "filename": "Appomattox_Center_for_Business_and_Commerce_History.html", "desc": "History of the Appomattox County EDA and its industrial park, from the 1970s IDA through the $3 billion AVAIO data center deal of 2024.", "type": "Government Topic History"}, {"id": 1, "title": "Appomattox County Courthouse", "filename": "Appomattox_County_Courthouse_History.html", "desc": "History of the county courthouse complex — the contentious renovation-vs.-new-construction debate of 1998–2002, the $4 million new courthouse opened in 2004, and the adaptive reuse of the 1892 building.", "type": "Government Topic History"}, {"id": 2, "title": "Appomattox County High School", "filename": "Appomattox_County_High_School.html", "desc": "The county's public high school (home of the Raiders), dedicated in 1974 — covering history, academics, athletics across 13 sports, two state championships, coaching, school leadership, and community role.", "type": "Organization / Entity"}, {"id": 3, "title": "Appomattox County School Board History", "filename": "Appomattox_County_School_Board_History.html", "desc": "History of the elected School Board from the 1960s through 2024, covering superintendent transitions, school construction, budget battles, curriculum debates, and the COVID-19 response.", "type": "Government Topic History"}, {"id": 4, "title": "Appomattox Volunteer Fire Department", "filename": "Appomattox_Volunteer_Fire_Department.html", "desc": "The county's primary volunteer fire and emergency services organization, documenting calls, fundraising, equipment, and personnel changes from 2004 to 2024.", "type": "Organization / Entity"}, {"id": 5, "title": "Town of Appomattox Water System", "filename": "Appomattox_Water_System_History.html", "desc": "History of the town water system from wells to the county pipeline, 1990–2024.", "type": "Government Topic History"}, {"id": 6, "title": "Taxation in Appomattox County, Virginia", "filename": "appomattox_county_tax_history.html", "desc": "History of real estate and personal property taxes, reassessments, and related relief programs.", "type": "Government Topic History"}, {"id": 7, "title": "Solid Waste Management in Appomattox County, Virginia", "filename": "appomattox_solid_waste_history.html", "desc": "History of the county landfill, convenience centers, the Region 2000 Service Authority, and the transfer station debates.", "type": "Government Topic History"}, {"id": 8, "title": "Nathan A. Simpson", "filename": "Nathan_A_Simpson.html", "desc": "Entrepreneur, Town Council member, and Courthouse District Supervisor succeeding Sammy Carter in 2026.", "type": "Biography"}, {"id": 9, "title": "Paul D. Harvey", "filename": "Paul_Harvey.html", "desc": "Dentist and Mayor of Appomattox for twelve years (2008–2020); champion of the U.S. 460 waterline and creator of Courtland Festival Park. Died October 2020 at age 68.", "type": "Biography"}, {"id": 10, "title": "Samuel E. \"Sammy\" Carter", "filename": "Samuel_E_Carter.html", "desc": "Appomattox County Board of Supervisors member and longtime chairman, Town Council veteran, \"Voice of the Raiders,\" and community leader.", "type": "Biography"}, {"id": 11, "title": "Winfred D. Nash", "filename": "Winfred_D_Nash.html", "desc": "Nuclear industry executive, BWXT president, and Appomattox County civic leader.", "type": "Biography"}, {"id": 12, "title": "W.E. \"Bill\" Jamerson", "filename": "William_E_Jamerson.html", "desc": "Businessman, Courthouse District Supervisor, and prolific civic leader who owned J.E. Jamerson & Sons construction company and championed community development for over five decades.", "type": "Biography"}, {"id": 13, "title": "Appomattox Walmart", "filename": "Appomattox_Walmart.html", "desc": "The arrival of Walmart in Appomattox (2006–2010): community debate, taxpayer-funded incentives, Civil War battlefield concerns, the storefront design dispute, and the May 2010 grand opening.", "type": "Notable Event"}, {"id": 14, "title": "Historic Appomattox Railroad Festival", "filename": "Historic_Appomattox_Railroad_Festival.html", "desc": "The annual community celebration held in downtown Appomattox each October since 1972, commemorating the donation of the historic train depot — covering its founding by the Junior Woman's Club, growth to 50,000 attendees, national awards, the 2014 nonprofit transition, COVID cancellation, and 50th anniversary.", "type": "Notable Event"}, {"id": 15, "title": "AVAIO Data Center Project (2024)", "filename": "AVAIO_Data_Center_Project.html", "desc": "The $3 billion hyperscale data center campus announced in December 2024 by AVAIO Digital Partners on 452 acres in the Appomattox Center for Business and Commerce industrial park — covering the two-year negotiation, site advantages, projected $17 million annual tax impact, and construction timeline.", "type": "Notable Event"}, {"id": 16, "title": "Mary Lou Spiggle", "filename": "Mary_Lou_Spiggle.html", "desc": "Appomattox Town Council member since 2010, prolific Times-Virginian editorial writer, AVFD Auxiliary founding member, and creator of the ROSE beautification program.", "type": "Biography"}, {"id": 17, "title": "Alfred \"Al\" Jones III", "filename": "Alfred_L_Jones_III.html", "desc": "Minister, retired social studies teacher, local historian of African American Civil War history, former Appomattox County School Board member (2014–2021), and current Piney Mountain District Supervisor and Vice-Chairman of the Board of Supervisors.", "type": "Biography"}, {"id": 18, "title": "CVCC Appomattox Center", "filename": "CVCC_Appomattox_Center.html", "desc": "Central Virginia Community College's satellite campus in Appomattox, opened June 2007 at the Carver-Price Educational Complex — covering its four-year planning process, ribbon cutting, Early College dual enrollment program, community civic role, and CTE Academy expansions through 2023.", "type": "Organization / Entity"}, {"id": 19, "title": "Appomattox Town–County Boundary Line Dispute (2006–2012)", "filename": "Appomattox_Town_County_Boundary_Dispute_2012.html", "desc": "The protracted inter-governmental conflict between the Town of Appomattox and Appomattox County over whether the Town should annex land along U.S. 460 West in exchange for extending public sewer service — culminating in three 3–2 rejection votes in 2012.", "type": "Notable Event"}, {"id": 20, "title": "Town of Appomattox Wastewater Treatment Plant (2005–2020)", "filename": "Town_of_Appomattox_Wastewater_Treatment_Plant.html", "desc": "History of the Town of Appomattox's two wastewater treatment facilities — the SBR (Ethel Street, built 2000) and the trickling filter plant (Church Street, c. 1936) — covering the $1.164 million JMT lawsuit and settlement, a decade of DEQ consent orders for copper and zinc, basin remediation, and the long-running effort to close the trickling filter plant through a USDA grant.", "type": "Government Topic History"}, {"id": 21, "title": "Thomasville Furniture (Appomattox)", "filename": "Thomasville_Furniture_Appomattox.html", "desc": "History of the Thomasville Furniture plant (1974–2011), Appomattox County's largest employer for decades — from its founding as Founders Furniture through layoffs, closure, and the building's afterlife including the failed Lindenburg venture and Virginia MetalFab's arrival.", "type": "Organization / Entity"}, {"id": 22, "title": "Timothy W. \"Timmy\" Garrett", "filename": "Timothy_Garrett.html", "desc": "AVFD Fire Chief for sixteen years (c. 2002–2018), Appomattox Town Council member since 2010, Vice-Mayor since 2015, and Appomattox County Public Schools Maintenance Supervisor — representing three generations of Garrett family civic service.", "type": "Biography"}, {"id": 23, "title": "Broadband and Internet Infrastructure in Appomattox County", "filename": "Appomattox_County_Broadband_History.html", "desc": "History of broadband and internet infrastructure from the first cable provider (c. 1990) through the MBC backbone, WiMax, school fiber buildout, and the Firefly Fiber Broadband / CVEC era — covering $79M in VATI grants, Dominion Energy middle-mile fiber, the 2022 Town Council franchise amendment, and the push toward universal gigabit coverage.", "type": "Government Topic History"}, {"id": 24, "title": "Ronnie Spiggle", "filename": "Ronnie_Spiggle.html", "desc": "Biography of Ronald C. 'Ronnie' Spiggle — 28-year Mayor of Appomattox (1978–2006), Falling River District Supervisor (2012–2015), Vietnam veteran, funeral director, auctioneer, and civic leader known as the 'Face of Appomattox.'", "type": "Biography"}, {"id": 25, "title": "Main Street Appomattox — Downtown Revitalization", "filename": "Main_Street_Appomattox.html", "desc": "Four decades of public and private efforts to revitalize downtown Appomattox — from the 1976 federal redevelopment project through the CDBG facade-improvement program completed in 2022.", "type": "Government Topic History"}, {"id": 26, "title": "2008 Appomattox Pipeline Incident", "filename": "2008_Appomattox_Pipeline_Incident.html", "desc": "The September 14, 2008 Williams Transco natural gas pipeline explosion on Oakville Road — a rupture caused by external corrosion that destroyed two homes, injured five, and prompted a $952,500 federal fine.", "type": "Notable Event"}, {"id": 27, "title": "Appomattox County Budget History", "filename": "Appomattox_County_Budget_History.html", "desc": "A comprehensive chronological history of the Appomattox County annual budget from the 1990s through FY2025, covering tax rate decisions, school funding battles, reassessments, the Great Recession, debt restructuring, and the growth from $27.4 million to $54 million.", "type": "Government Topic History"}, {"id": 28, "title": "John L. Wilson", "filename": "John_Wilson.html", "desc": "Town Councilman (2004–2006) and Mayor of Appomattox (2006–2008), Korean War veteran and retired United Airlines captain known for founding the Appomattox Citizens Coalition and his opposition to the Concord waterline.", "type": "Biography"}, {"id": 29, "title": "Appomattox County Chamber of Commerce", "filename": "Appomattox_County_Chamber_of_Commerce.html", "desc": "History of the county Chamber of Commerce — its founding around 1967, the Friday Cheers/Cheerz concert series, Citizen of the Year awards, leadership, and role in promoting local business and tourism.", "type": "Organization / Entity"}, {"id": 30, "title": "Appomattox Community Center", "filename": "Appomattox_Community_Center.html", "desc": "County-owned multi-use facility opened c. 1990 on Route 460 — the hub for youth sports registration, Board of Supervisors meetings, senior services, emergency sheltering, and community events across three decades.", "type": "Organization / Entity"}, {"id": 31, "title": "U.S. Route 460 and Appomattox County", "filename": "Route_460_Appomattox_History.html", "desc": "History of U.S. Route 460 through Appomattox County — the 25-year effort to build the Appomattox Bypass (1966–c. 1995), the 2004–2005 speed limit controversy, commercial development along the corridor, and ongoing VDOT maintenance projects.", "type": "Government Topic History"}, {"id": 32, "title": "Aileen Ferguson", "filename": "Aileen_Ferguson.html", "desc": "Appomattox County Administrator across two tenures spanning 1990–2015, who oversaw a transformative period of infrastructure growth including a new courthouse, library, community park, and water system extension.", "type": "Biography"}, {"id": 33, "title": "Zoning and Land Use in Appomattox County", "filename": "Zoning_and_Land_Use_in_Appomattox_County.html", "desc": "History of zoning ordinances, land use planning, comprehensive plans, and development regulations across Appomattox County and its towns from the 1960s to the present — covering the 1968 town ordinance, 1988 county ordinance, major rezonings, the overlay district debate, the 2009 rewrite, the 2013 planning commission split, and emerging issues like solar energy and short-term rentals.", "type": "Government Topic History"}, {"id": 34, "title": "Appomattox Youth Sports", "filename": "Appomattox_Youth_Sports.html", "desc": "The county's primary volunteer-run youth athletic league, administering baseball, softball, football, cheerleading, basketball, soccer, and wrestling for hundreds of children annually since the mid-twentieth century.", "type": "Organization / Entity"}];
  var ms = new MiniSearch({
    fields: ['title', 'desc'],
    storeFields: ['title', 'filename', 'desc', 'type'],
    searchOptions: {
      prefix: true,
      fuzzy: 0.2,
      boost: { title: 3 }
    }
  });
  ms.addAll(docs);

  function esc(s) {
    var d = document.createElement('div');
    d.appendChild(document.createTextNode(s));
    return d.innerHTML;
  }

  function initSearch(inputId, listId) {
    var input = document.getElementById(inputId);
    var list  = document.getElementById(listId);
    if (!input || !list) return;

    var activeIdx = -1;

    function render(results) {
      activeIdx = -1;
      if (!results.length) {
        if (input.value.trim().length > 0) {
          list.innerHTML = '<li class="sr-empty">No matching articles</li>';
          list.classList.add('active');
        } else {
          list.innerHTML = '';
          list.classList.remove('active');
        }
        return;
      }
      list.innerHTML = results.slice(0, 8).map(function(r, i) {
        var desc = r.desc || '';
        if (desc.length > 90) desc = desc.substring(0, 90) + '…';
        return '<li><a href="' + r.filename + '" data-idx="' + i + '">'
          + '<span class="sr-title">' + esc(r.title) + '</span>'
          + '<span class="sr-type">' + esc(r.type) + '</span>'
          + '<div class="sr-desc">' + esc(desc) + '</div>'
          + '</a></li>';
      }).join('');
      list.classList.add('active');
    }

    function setActive(items) {
      for (var j = 0; j < items.length; j++) {
        items[j].classList.toggle('active', j === activeIdx);
      }
    }

    input.addEventListener('input', function() {
      var q = this.value.trim();
      if (q.length < 1) { list.innerHTML = ''; list.classList.remove('active'); return; }
      var results = ms.search(q);
      render(results);
    });

    input.addEventListener('keydown', function(e) {
      var items = list.querySelectorAll('a[data-idx]');
      if (!items.length) return;
      if (e.key === 'ArrowDown') {
        e.preventDefault();
        activeIdx = Math.min(activeIdx + 1, items.length - 1);
        setActive(items);
      } else if (e.key === 'ArrowUp') {
        e.preventDefault();
        activeIdx = Math.max(activeIdx - 1, 0);
        setActive(items);
      } else if (e.key === 'Enter' && activeIdx >= 0) {
        e.preventDefault();
        items[activeIdx].click();
      } else if (e.key === 'Escape') {
        list.innerHTML = ''; list.classList.remove('active');
        input.blur();
      }
    });

    document.addEventListener('click', function(e) {
      if (!input.contains(e.target) && !list.contains(e.target)) {
        list.innerHTML = ''; list.classList.remove('active');
      }
    });
  }

  // Initialize nav search bar
  initSearch('apxwiki-search', 'apxwiki-search-results');
  // Initialize hero search bar (homepage only)
  initSearch('hero-search', 'hero-search-results');
})();
</script>
<!-- APXWIKI-SEARCH-END -->
</body>
</html>
